<!DOCTYPE html>
<html id="waterquest-site" lang="en-CA">
<head>
<style>@layer wq-responsive-priority;</style>
<link rel="stylesheet" href="/assets/site-responsive-fit.css?v=20261109">
<script defer src="/assets/site-responsive-fit.js?v=20261109"></script><style id="wqs-experience-layer">@layer wqs-experience;</style><link href="/assets/newsletter-popup.css?v=20261021" rel="stylesheet">
<meta charset="utf-8">
<meta content="width=device-width, initial-scale=1.0" name="viewport">
<title>Water Mist or Sprinklers in the Data Centre? Start With the Fire | WaterQuest Solutions</title>
<style>
    :root {
      --bg: #050b14;
      --nav: #071326;
      --nav2: #0c1f3d;
      --panel: #10264a;
      --panel2: #0c1d36;
      --panel3: #092034;
      --aqua: #18c7d8;
      --white: #ffffff;
      --red: #ff5d64;
      --line: rgba(24, 199, 216, 0.28);
      --line-soft: rgba(255, 255, 255, 0.12);
      --shadow: 0 24px 70px rgba(0, 0, 0, 0.35);
      --font: "Nunito Sans", Arial, Helvetica, sans-serif;
    }
    * { box-sizing: border-box; }
    html { scroll-behavior: smooth; }
    body {
      margin: 0;
      font-family: var(--font);
      color:#FFFFFF;
      background:
        radial-gradient(circle at 20% 12%, rgba(24,199,216,.12), transparent 32%),
        radial-gradient(circle at 78% 8%, rgba(23,77,132,.22), transparent 30%),
        linear-gradient(180deg, #071321 0%, #08182d 42%, #050b14 100%);
      line-height: 1.7;
      font-size: 16px;
    }
    body::before {
      content: "";
      position: fixed;
      inset: 0;
      pointer-events: none;
      background-image:
        linear-gradient(rgba(24,199,216,.055) 1px, transparent 1px),
        linear-gradient(90deg, rgba(24,199,216,.055) 1px, transparent 1px);
      background-size: 76px 76px;
      opacity: .38;
    }
    a { color:inherit; text-decoration: none; }
    p, li, td, th, span, small, div { color:inherit; }
    .site-header {
      position: sticky;
      top: 0;
      z-index: 50;
      background: rgba(7, 19, 38, 0.96);
      border-bottom: 1px solid rgba(255,255,255,.10);
      backdrop-filter: blur(18px);
    }
    .nav-inner {
      width: min(1200px, calc(100% - 64px));
      min-height: 68px;
      margin: 0 auto;
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 24px;
    }
    .brand { display: flex; flex-direction: column; line-height: 1; }
    .brand strong {
      font-size: 1.05rem;
      font-weight: 900;
      letter-spacing: 0;
      color:#FFFFFF;
    }
    .brand span {
      margin-top: 7px;
      color:#00EEFF;
      font-size: .6rem;
      font-weight: 800;
      letter-spacing: .18em;
      text-transform: uppercase;
    }
    .nav-links { display: flex; align-items: center; gap: 26px; list-style: none; margin: 0; padding: 0; }
    .nav-links a {
      color:#FFFFFF;
      font-weight: 800;
      font-size: .78rem;
      letter-spacing: .06em;
      text-transform: uppercase;
    }
    .nav-links a.active, .nav-links a:hover { color:#00EEFF; }
    .nav-cta {
      background:#00616B;
      color:#00EEFF!important;
      padding: 10px 20px;
      border-radius: 4px;
      min-width: 198px;
      text-align: center;
    }
    .section, .hero { position: relative; padding: 80px 0; }
    .container { width: min(1200px, calc(100% - 64px)); margin: 0 auto; position: relative; z-index: 1; }
    .eyebrow {
      color:#00EEFF;
      font-size: .88rem;
      font-weight: 900;
      letter-spacing: .25em;
      text-transform: uppercase;
      margin: 0 0 14px;
    }
    h1, h2, h3 {
      font-family: var(--font);
      letter-spacing: 0;
      line-height: 1.08;
      margin: 0;
      color:#FFFFFF;
    }
    h1 { font-size: clamp(2.2rem, 5vw, 3.5rem); font-weight: 900; max-width: 940px; line-height: 1.15; }
    h2 { font-size: clamp(2.15rem, 4vw, 3.35rem); font-weight: 900; }
    h3 { font-size: 1.2rem; font-weight: 900; line-height: 1.3; }
    .accent, h1 span, h2 span, h3 span { color:#00EEFF; }
    .lead { max-width: 780px; color:#FFFFFF; font-size: 1.13rem; line-height: 1.75; font-weight: 700; margin: 22px 0 0; }
    .muted { color:#FFFFFF; }
    .btn-row { display: flex; flex-wrap: wrap; gap: 16px; margin-top: 34px; }
    .btn {
      display: inline-flex;
      align-items: center;
      justify-content: center;
      min-height: 54px;
      padding: 0 24px;
      border-radius: 6px;
      border: 1px solid var(--line);
      color:#00EEFF;
      font-weight: 900;
      font-size: .9rem;
      letter-spacing: .12em;
      text-transform: uppercase;
      background: rgba(12,31,61,.72);
    }
    .btn.primary { background:#00616B; color:#00EEFF; border-color: var(--aqua); }
    .card {
      background: linear-gradient(145deg, rgba(16,38,74,.96), rgba(9,32,52,.96));
      border: 1px solid var(--line);
      border-radius: 8px;
      box-shadow: var(--shadow);
    }
    .site-footer {
      border-top: 1px solid var(--line-soft);
      background: #050911;
      padding: 64px 0 34px;
      color:#FFFFFF;
    }
    .footer-grid { display: grid; grid-template-columns: 1.4fr .8fr .8fr 1fr; gap: 48px; }
    .footer-brand p { color:#FFFFFF; font-weight: 700; }
    .footer-tagline { color:#00EEFF!important; font-style: italic; font-weight: 900 !important; font-size: 20px; }
    .footer-title { color:#FFFFFF; font-weight: 900; letter-spacing: .22em; font-size: 13px; text-transform: uppercase; margin-bottom: 18px; }
    .footer-links { display: grid; gap: 12px; }
    .footer-links a { color:#FFFFFF; font-weight: 700; }
    .footer-links a:hover { color:#00EEFF; }
    .footer-bottom { margin-top: 44px; padding-top: 24px; border-top: 1px solid var(--line-soft); display: flex; justify-content: space-between; gap: 20px; flex-wrap: wrap; color:#FFFFFF; font-weight: 800; }
    
    .crumbs { color:#FFFFFF; font-weight: 800; font-size: .85rem; margin-bottom: 44px; }
    .crumbs a { color:#00EEFF; }
    .article-meta { display:flex; gap: 12px; flex-wrap: wrap; margin-top: 24px; color:#FFFFFF; font-weight: 900; }
    .pill { border: 1px solid var(--line); border-radius: 999px; padding: 8px 13px; color:#00EEFF; background: rgba(24,199,216,.09); font-size: .78rem; letter-spacing: .1em; text-transform: uppercase; }
    .article-shell { display:grid; grid-template-columns: minmax(0, 1fr) 300px; gap: 44px; align-items:start; }
    .article-card { padding: 42px; }
    .article-body { color:#FFFFFF; font-weight: 700; }
    .article-body h2 { color:#00EEFF; font-size: clamp(2rem, 3.3vw, 2.65rem); line-height: 1.12; margin: 38px 0 16px; }
    .article-body h3 { color:#00EEFF; font-size: 1.3rem; margin: 30px 0 12px; }
    .article-body p, .article-body li { color:#FFFFFF; font-size: 1.08rem; line-height: 1.75; font-weight: 700; }
    .article-body a { color:#00EEFF; font-weight: 900; }
    .article-body table { width: 100%; border-collapse: collapse; margin: 28px 0; overflow:hidden; border-radius:8px; border:1px solid var(--line); }
    .article-body th, .article-body td { color:#FFFFFF; padding: 16px; border: 1px solid rgba(255,255,255,.12); font-size: 1rem; font-weight: 800; }
    .article-body th { background: rgba(24,199,216,.14); color:#00EEFF; text-transform: uppercase; letter-spacing:.1em; }
    .article-body blockquote { border-left: 4px solid var(--aqua); margin: 30px 0; padding: 18px 24px; background: rgba(24,199,216,.08); color:#FFFFFF; font-weight: 900; }
    .toc { position: sticky; top: 94px; padding: 24px; }
    .toc h3 { color:#00EEFF; font-size: .82rem; letter-spacing:.16em; text-transform:uppercase; margin-bottom: 14px; }
    .toc a { display:block; padding: 9px 0; color:#FFFFFF; border-bottom: 1px solid var(--line-soft); font-size: .94rem; font-weight: 800; }
    .pager { display:grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: 18px; margin-top: 28px; }
    .pager a { padding: 22px; border-radius: 8px; border:1px solid var(--line); background: rgba(16,38,74,.72); color:#FFFFFF; font-size: 1rem; font-weight: 900; }
    .pager span { display:block; color:#00EEFF; font-size: .78rem; letter-spacing:.16em; text-transform:uppercase; margin-bottom: 8px; }
    @media (max-width: 980px) { .article-shell { grid-template-columns: 1fr; } .toc { position: static; } }

    @media (max-width: 980px) {
      .nav-inner { width: min(100% - 32px, 1200px); min-height: auto; padding: 16px 0; align-items: flex-start; flex-direction: column; }
      .nav-links { width: 100%; gap: 16px; flex-wrap: wrap; }
      .nav-cta { min-width: 0; }
      .footer-grid { grid-template-columns: 1fr 1fr; }
    }
    @media (max-width: 640px) {
      body { font-size: 16px; }
      .container { width: min(100% - 32px, 1200px); }
      .section, .hero { padding: 64px 0; }
      h1 { font-size: 2.45rem; }
      h2 { font-size: 2.1rem; }
      .footer-grid { grid-template-columns: 1fr; }
    }
  </style>
<meta content="Water mist and sprinklers protect different tested hazards and arrangements. Compare the adopted NFPA 750 and NFPA 13 design requirements for the data centre." name="description">
<meta content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1" name="robots">
<meta content="Water Mist or Sprinklers in the Data Centre? Start With the Fire, water hydraulics, WaterQuest Solutions" name="keywords">
<link href="https://waterquest-palette-20261016.vercel.app/knowledge-hub/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire/" rel="canonical">
<meta content="WaterQuest Solutions" property="og:site_name">
<meta content="Water Mist or Sprinklers in the Data Centre? Start With the Fire | WaterQuest Solutions" property="og:title">
<meta content="Water mist and sprinklers protect different tested hazards and arrangements. Compare the adopted NFPA 750 and NFPA 13 design requirements for the data centre." property="og:description">
<meta content="article" property="og:type">
<meta content="https://waterquest-palette-20261016.vercel.app/knowledge-hub/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire/" property="og:url">
<meta content="summary_large_image" name="twitter:card">
<meta content="Water Mist or Sprinklers in the Data Centre? Start With the Fire | WaterQuest Solutions" name="twitter:title">
<meta content="Water mist and sprinklers protect different tested hazards and arrangements. Compare the adopted NFPA 750 and NFPA 13 design requirements for the data centre." name="twitter:description">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "@id": "https://waterquest-palette-20261016.vercel.app/knowledge-hub/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire/#primary", "mainEntityOfPage": "https://waterquest-palette-20261016.vercel.app/knowledge-hub/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire/", "name": "Water Mist or Sprinklers in the Data Centre? Start With the Fire", "headline": "Water Mist or Sprinklers in the Data Centre? Start With the Fire", "description": "Water mist and sprinklers protect different tested hazards and arrangements. Compare the adopted NFPA 750 and NFPA 13 design requirements for the data centre.", "url": "https://waterquest-palette-20261016.vercel.app/knowledge-hub/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire/", "inLanguage": "en-CA", "isPartOf": {"@id": "https://waterquest-palette-20261016.vercel.app/#website"}, "publisher": {"@id": "https://waterquest-palette-20261016.vercel.app/#organization"}, "author": {"@type": "Organization", "name": "WaterQuest Solutions", "url": "https://waterquest-palette-20261016.vercel.app/about/"}, "about": [{"@type": "Thing", "name": "Water Mist or Sprinklers in the Data Centre? Start With the Fire"}], "articleSection": "Industry Applications", "dateModified": "2026-10-27", "datePublished": "2026-09-02", "wordCount": 2089, "timeRequired": "PT11M", "citation": ["https://www.marioff.com/en/industries/land/data-centers/", "https://www.marioff.com/en/technology/system-types/pre-action/", "https://www.iso.org/standard/44781.html", "https://www.nfpa.org/for-professionals/codes-and-standards/list-of-codes-and-standards"], "hasPart": [{"@type": "WebPageElement", "@id": "https://waterquest-palette-20261016.vercel.app/knowledge-hub/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire/#guide-application", "name": "Start with the fire hazard and approved arrangement"}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://waterquest-palette-20261016.vercel.app/"}, {"@type": "ListItem", "position": 2, "name": "Knowledge Hub", "item": "https://waterquest-palette-20261016.vercel.app/knowledge-hub/"}, {"@type": "ListItem", "position": 3, "name": "Water Mist or Sprinklers in the Data Centre? Start With the Fire", "item": "https://waterquest-palette-20261016.vercel.app/knowledge-hub/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire/"}]}</script>
<link href="/assets/wq-component-standards.css?v=20261011-white-aqua" rel="stylesheet"><link href="/assets/wq-audit-repairs.css?v=20261011-white-aqua" rel="stylesheet"><link href="/assets/wq-site-corrections.css?v=20261011-white-aqua" rel="stylesheet"><link href="/assets/editorial/editorial-review.css?v=20261011-white-aqua" rel="stylesheet"><link href="/assets/editorial/mobile-polish.css?v=20261011-white-aqua" rel="stylesheet"><link href="/assets/editorial/knowledge-research.css?v=20261011-white-aqua" rel="stylesheet"><link href="/assets/wq-brand-standards.css?v=20261106-aqua-links" rel="stylesheet"><script id="wq-speed-insights" src="/assets/wq-speed-insights.js" type="module"></script>
<style id="wq-guide-connections-style">
@layer wqs-experience{#guide-application summary,#selection-guides summary{color:#00c8d4!important}}
.wq-guide-application,.wq-product-guides{color:#fff;line-height:1.7;overflow-wrap:anywhere}
.wq-guide-application{margin:2.5rem 0;padding:clamp(18px,3vw,32px);border:1px solid rgba(0,200,212,.36);border-left:4px solid #00c8d4;border-radius:8px;background:#0c1f3d}
.wq-guide-application h2,.wq-product-guides h2{color:#00c8d4;margin-top:0}.wq-guide-application h3{color:#fff;font-size:1.05rem;margin:1.5rem 0 .6rem}
.wq-guide-application a,.wq-product-guides a{color:#00c8d4;text-decoration:underline;text-underline-offset:3px}.wq-guide-application a:focus-visible,.wq-product-guides a:focus-visible{outline:2px solid #00c8d4;outline-offset:4px}
.wq-guide-application .wq-guide-kicker,.wq-product-guides .wq-guide-kicker{color:#00c8d4;font-size:.78rem;font-weight:800;letter-spacing:.12em;text-transform:uppercase;margin:0 0 .8rem}
.wq-guide-application p{margin:.8rem 0}.wq-guide-boundary{font-size:.95rem;border-top:1px solid rgba(255,255,255,.16);padding-top:1rem}
.wq-guide-application details,.wq-product-guides details{margin:1.3rem 0;border-top:1px solid rgba(255,255,255,.16);padding-top:1rem}
.wq-guide-application summary,.wq-product-guides summary{cursor:pointer;font-weight:800;color:#00c8d4!important;padding:.4rem 0}
.wq-guide-application summary:hover,.wq-guide-application summary:active,.wq-guide-application summary:focus-visible,.wq-guide-application details[open]>summary,.wq-product-guides summary:hover,.wq-product-guides summary:active,.wq-product-guides summary:focus-visible,.wq-product-guides details[open]>summary{color:#00c8d4!important}
.wq-product-guides{max-width:1180px;margin:3rem auto;padding:clamp(20px,4vw,42px);background:#0c1f3d;border:1px solid rgba(0,200,212,.36);border-radius:8px;font-family:inherit}
.wq-product-guides ul{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.8rem 1.8rem;list-style:none;padding:0;margin:1.3rem 0}.wq-product-guides li{padding:0;margin:0;min-width:0}.wq-product-guides a{display:inline-block}.wq-product-guides h2{font-size:clamp(1.5rem,3vw,2rem);line-height:1.2}
@media(max-width:640px){.wq-product-guides{margin:2rem 16px}.wq-product-guides ul{grid-template-columns:1fr}.wq-guide-application{padding:18px}}
</style><link href="/assets/editorial/hub-editorial-20261021.css" rel="stylesheet"><link href="/assets/wqx-site.css?v=20261027-review2" rel="stylesheet"><link href="/assets/critique-refinements.css?v=20261027-preview3" rel="stylesheet"><meta content="WaterQuest Solutions" name="author"><link rel="stylesheet" href="/assets/launch-readability.css"><link rel="stylesheet" href="/assets/knowledge-covers/cover-series.css"><link rel="stylesheet" href="/assets/site-navigation-cleanup.css?v=20261108"><link rel="stylesheet" href="/assets/engineering-quality/quality.css?v=20261123"></head>
<body class="wq-audited wq-consistent wqx-article" data-editorial-review="2026-10-06" data-library-rebuild="2026-10-07" data-mobile-polish="2026-10-06">
<nav aria-label="Main navigation" class="wq-site-header" id="nav"><div class="wq-header-inner"><a class="wq-brand" href="/"><img alt="" class="wq-brand-mark" height="54" src="/assets/waterquest-logo-square.png" width="54"><span class="wq-brand-nameplate"><span class="wq-brand-name">WaterQuest Solutions</span><span class="wq-brand-line">Stop Leaking Oil Into the Future.</span></span></a><button aria-expanded="false" aria-label="Toggle navigation" class="wq-nav-toggle" type="button"><span></span><span></span><span></span></button><ul class="nav-links wq-nav-links"><li><a href="/start-here/">New to water hydraulics?</a></li><li><a href="/products/">Products</a></li><li><a href="/industries/">Industries</a></li><li><a href="/knowledge-hub/">Knowledge Hub</a></li><li><a href="/about/">About</a></li><li><a href="/pilot/">Pilot</a></li><li><a href="/contact/">Engineering Review</a></li></ul></div></nav><main><!-- EQ:page-tools --><nav class="eq-page-tools" aria-label="Engineering resources"><a href="/products/#engineering-comparison">Choose equipment</a><a href="/specification-resources/#document-register">Find drawings</a><a href="/site-index/">Search the site</a><a href="/project-tools/">Prepare a brief</a></nav><!-- /EQ:page-tools -->
<section class="hero wq-covered-hero">
<div class="container"><div class="wq-covered-copy">
<div class="crumbs"><a href="/">Home</a> › <a href="/knowledge-hub/">Knowledge Hub</a> › </div>
<p class="eyebrow">Industry Applications</p>
<h1 data-editorial="hero">Water Mist or Sprinklers in the Data Centre? Start With the Fire</h1>
<p class="lead" data-editorial="lead">Water mist and sprinklers protect different tested hazards and arrangements. Compare the adopted NFPA 750 and NFPA 13 design requirements for the data centre.</p>
<div class="article-meta"><span class="pill"></span><span class="pill">Industry Applications</span><span class="pill">7 min read</span></div>
</div><figure class="wq-article-cover"><img src="/assets/editorial/fire/data-centre-normal.webp" alt="Data centre equipment and overhead fire-protection infrastructure. Editorial concept illustration." width="1536" height="1024" decoding="async"><figcaption>WaterQuest Knowledge Hub · Concept illustration</figcaption></figure></div></section><section class="wqx-section" id="quick-answer"><div class="wqx-wrap"><p><a download="" href="/downloads/worksheets/water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire.txt">Download the worksheet for this guide (editable text)</a> · <a download="" href="/downloads/worksheets/fire-worksheet.csv">Open the fire requirement register (CSV)</a></p></div></section>
<section class="section" id="article">
<div class="container article-shell">
<article class="article-card card article-body"><p class="wq-article-byline">Written by WaterQuest Solutions · Updated <time datetime="2026-11-02">2 November 2026</time> · <a href="/about/">About the distributor</a></p><span aria-hidden="true" class="ed-legacy-anchor" id="engineering-benefits-over-traditional-sprinklers"></span><span aria-hidden="true" class="ed-legacy-anchor" id="engineering-question"></span><span aria-hidden="true" class="ed-legacy-anchor" id="ideal-applications-for-water-mist"></span><span aria-hidden="true" class="ed-legacy-anchor" id="practical-application"></span><span aria-hidden="true" class="ed-legacy-anchor" id="procurement-and-specification"></span><span aria-hidden="true" class="ed-legacy-anchor" id="review-questions"></span><h2 id="learn-start-with-the-fire-rather-than-the-nozzle">Use water effectively against the defined fire hazard</h2><section class="wq-editorial-detail"><h2 id="guide-section-2">Use the fire-protection design basis</h2><p>NFPA 750 covers water-mist fire-protection systems; NFPA 13 covers sprinkler installation. NFPA 20 addresses stationary fire pumps and NFPA 25 addresses inspection, testing and maintenance of water-based protection. ISO 4413 covers hydraulic fluid-power safety and is not the governing fire-suppression design standard. </p></section><p>Engineers should distinguish controlling fire growth, suppressing a fire and extinguishing it. A system can provide valuable cooling and limit spread without guaranteeing that every hidden ignition source has been extinguished. </p><span aria-hidden="true" class="ed-legacy-anchor" id="why-water-hydraulics-are-the-right-actuation-method"></span><h2 id="learn-why-droplet-size-creates-an-opportunity">Why droplet size creates an opportunity</h2><p>Dividing water into smaller droplets increases surface area relative to volume. That can accelerate heat transfer where droplets encounter hot gases or burning surfaces. A fine spray that is carried away or blocked cannot be credited with the same effect as a tested arrangement.</p><p>This explains both the attraction and the limits of water mist. It may achieve a particular protection objective with substantially less discharge than a different water-based arrangement, but the result belongs to the complete system and hazard. Pressure alone does not establish effectiveness. A general-purpose water-hydraulic pump is not, by itself, an approved fire-suppression installation.</p><figure aria-labelledby="visual-74" class="kh-diagram kh-illustration"><figcaption class="kh-diagram-title" id="visual-74">Understand the boundaries before comparing water demand</figcaption><ol class="kh-process-path"><li><span class="kh-process-index">1</span><div><strong>Hazard</strong><span>Identify the fuel, geometry, ventilation and protection objective.</span></div></li><li><span class="kh-process-index">2</span><div><strong>Activation</strong><span>Define detection, release logic and closed-head or open-nozzle behaviour.</span></div></li><li><span class="kh-process-index">3</span><div><strong>Discharge area</strong><span>Calculate operating sections, flows and required duration.</span></div></li><li><span class="kh-process-index">4</span><div><strong>Recovery</strong><span>Plan drainage, inspection and controlled return to service.</span></div></li></ol><figcaption>Conceptual selection sequence. It is not a fire-system schematic, design approval or prediction of damage.</figcaption></figure><span aria-hidden="true" class="ed-legacy-anchor" id="how-high-pressure-water-mist-actually-works"></span><h2 id="learn-what-a-zone-actually-does">What a zone actually does</h2><p>A zone is a defined part of the protection arrangement, not a promise that water stops at an invisible boundary. </p><p>A clear drawing should identify detection areas, water-supply sections, head or nozzle types and physical compartments separately. Those boundaries need not coincide. The design must also consider how heat and smoke move between spaces, including through cable penetrations or shared ventilation. </p><h2 id="learn-pre-action-is-a-sequence-not-a-universal-safeguard">Pre-action is a sequence, not a universal safeguard</h2><p>Pre-action systems add a defined release arrangement between fire detection and water delivery. The lesson for procurement is to obtain the actual cause-and-effect sequence rather than accept the word pre-action as a complete specification. </p><p>For example, the responsible designer must establish what occurs after a detector alarm, a damaged head, a valve fault, loss of supervisory pressure or loss of power. A sequence intended to reduce unintended discharge can introduce dependencies that must be monitored and tested. Convenience during normal operation must not obscure the equipment's required response to a real fire.</p><h2 id="learn-calculate-water-use-from-the-design">Calculate water use from the design</h2><p>Water consumption depends on the flow through operating devices and the duration of discharge. If several sections operate or flow changes with pressure, the calculation must include those conditions. Storage requirements may also include reserves or other design provisions; the expected amount used in one illustrative incident is not automatically the required tank capacity.</p><p>Consider a purely arithmetic example. An assumed discharge of 60 litres per minute (15.9 US gpm) for ten minutes uses 600 litres (159 US gal). Another assumed arrangement at 180 litres per minute (47.6 US gpm) for the same duration uses 1,800 litres (476 US gal). The difference is 1,200 litres (317 US gal), or two thirds of the second volume. They neither size a data-centre system nor establish equal fire performance, and they must not be presented as product ratings.</p><p>Marioff publishes application-dependent water-use benefits for its own data-centre solution. Those claims should lead to a project comparison using the offered design and its approval evidence, rather than being transferred to an unrelated package.  Ask each bidder to show the protected hazard, required discharge conditions and water demand on a common basis.</p><h2 id="learn-reduced-discharge-can-reduce-consequences-without-eliminating-damage">Reduced discharge can reduce consequences without eliminating damage</h2><p>Less water reaching a protected area may reduce the amount that must be collected and dried. It can also affect the scale of drainage, storage and recovery arrangements. </p><p>The useful engineering question is therefore where water can go. Review floor slopes, penetrations, cable routes, equipment elevations and drainage capacity. Promising absolutely minimal damage is not defensible; designing to limit the extent and consequences of the event is a concrete and valuable objective.</p><h2 id="learn-airflow-and-equipment-changes-can-alter-the-original-basis">Airflow and equipment changes can alter the original basis</h2><p>Data centres often change faster than their building systems. New rack layouts, containment panels, cable trays, battery equipment or cooling arrangements may affect spray distribution and fire development. </p><p>Ventilation deserves particular attention because it can transport heat and deflect droplets. The relevant approval conditions and design documentation should identify the supported arrangement. Simulation can help explore a question, but its assumptions and validation must be understood. For executives, change control is part of preserving the original investment, not an administrative burden added after the system is installed.</p><span aria-hidden="true" class="ed-legacy-anchor" id="decision-evidence"></span><h2 id="learn-read-approval-evidence-at-the-correct-level">Read approval evidence at the correct level</h2><p>A manufacturer may offer several configurations with different applications, limitations and documentation. Ask for the precise system identification, approved hazard coverage and installation conditions that apply to the proposed project. A component certificate, a supplier quality certification or a successful installation elsewhere does not automatically establish approval of the complete arrangement at your site.</p><p>The owner should agree responsibilities among the specialist designer, installer, equipment supplier, insurer and relevant authority. This article explains selection principles; it does not reproduce a fire standard or establish compliance. Likewise, the public scope of a hydraulic machinery standard cannot replace the specific fire-protection requirements.  The correct evidence is the evidence governing the actual system, including the interactions between detection, release, water delivery and building operation.</p><h2 id="learn-make-inspection-and-impairment-management-part-of-the-purchase">Make inspection and impairment management part of the purchase</h2><p>A suppression system spends much of its life waiting. A compact installation that cannot be inspected properly creates an avoidable operating problem.</p><p>Impairment procedures matter when sections are isolated for construction or service. The responsible team must know which area is affected, how the condition is communicated and how protection is restored and verified. Temporary measures should be set through the site's authorized process. </p><h2 id="learn-compare-proposals-through-a-realistic-event">Compare proposals through a realistic event</h2><p>A useful review workshop follows an imagined fire from detection through recovery. Establish where the fire begins, how the system recognizes it, which section operates, how water reaches the hazard and what happens to nearby services. Then follow the operator's information: which alarm is displayed, who responds, and how the affected area is made safe. </p><p>Repeat the discussion for an impaired supply, maintenance isolation and a changed room layout. Any verification work must be planned by qualified specialists using authorized methods. </p><h2 id="learn-handover-should-preserve-the-design-assumptions">Handover should preserve the design assumptions</h2><p>The final records should connect the installed equipment to the approved drawings, settings and inspection requirements. </p><h2 id="learn-the-strongest-case-is-specific-and-measurable">The strongest case is specific and measurable</h2><p>Water mist deserves serious consideration where an applicable system can meet the fire objective while reducing discharge, limiting the affected area and supporting recovery. </p><p>For WaterQuest, the credible contribution is to discuss water-based pressure generation and supporting engineering within a properly defined suppression project. </p><section id="guide-application" class="wq-guide-application"><p><strong>Have a duty in mind?</strong> <a href="/contact/#engineering-review">Request an engineering review →</a> · <a href="/project-tools/">Build a brief →</a></p></section><div class="related-block"><h3>Continue reading</h3><div class="related-grid"><a class="related-card" href="/knowledge-hub/water-hydraulics-offshore/"><div class="rc-cat">Industry Applications · </div><h4>Water Hydraulics Offshore: Start With One Auxiliary Circuit</h4><div class="rc-read">8 min read</div></a><a class="related-card" href="/knowledge-hub/water-hydraulics-by-the-sea-built-for-the-coastal-environment/"><div class="rc-cat">Industry Applications · </div><h4>Water Hydraulics by the Sea: Built for the Coastal Environment</h4><div class="rc-read">9 min read</div></a><a class="related-card" href="/knowledge-hub/judging-a-water-hpu-by-what-it-does-between-movements/"><div class="rc-cat">Testing &amp; Adoption · </div><h4>Judging a Water HPU by What It Does Between Movements</h4><div class="rc-read">9 min read</div></a></div></div>
<!-- EQ:worked-record --><section class="eq-record" id="worked-record-water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire" aria-labelledby="worked-record-water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire-title"><p>Worked project record · Illustrative, not a field result</p><h2 id="worked-record-water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire-title">Compare total discharge on an equal design basis</h2><dl><div><dt>Given / known</dt><dd>Illustrative comparison only: design A needs 100 L/min for 10 min; design B needs 40 L/min for 20 min. Neither represents an approved fire-protection design.</dd></div><div><dt>Calculation or review</dt><dd>Volume A = 1,000 L; volume B = 800 L. Reduction = (1,000 − 800) / 1,000.</dd></div><div><dt>Recorded result</dt><dd>20% lower discharge volume in this arithmetic example, despite a 60% lower instantaneous flow. Equivalent protection has not been demonstrated.</dd></div><div><dt>Release decision</dt><dd>Compare only hazard-specific accepted designs, including duration, release sequence, water supply, tested nozzle coverage, airflow and recovery requirements.</dd></div></dl><h3>Apply this guide to your project</h3><p>Provide a hazard-specific comparison matrix including approval scope, discharge, duration, detection/release and recovery assumptions.</p><p><strong>Record the evidence:</strong> identify the input source, date, units, measurement location, uncertainty, controlling drawing and responsible reviewer. Replace the illustrative values; do not transfer them to a product rating.</p><small>Engineering aid revision 1 · 23 November 2026. Equations use the stated units. This record supplements the guide and its cited technical sources.</small><div class="eq-actions"><button type="button" data-eq-download="worked-record-water-mist-or-sprinklers-in-the-data-centre-start-with-the-fire">Download this worked record</button><a href="/project-tools/?family=general&amp;source=%2Fknowledge-hub%2Fwater-mist-or-sprinklers-in-the-data-centre-start-with-the-fire%2F">Prepare your own project brief</a></div></section><!-- /EQ:worked-record --></article>
</div>
<div class="container">
</div>
</section>
</main>
<script defer src="/assets/zoho-suite.config.js?v=20261011-white-aqua"></script>
<script defer src="/assets/wq-zoho-suite.js?v=20261011-white-aqua"></script>
<footer class="wq-site-footer" role="contentinfo"><div class="wq-footer-inner"><div class="wq-footer-grid"><div class="wq-footer-brand"><strong>WaterQuest Solutions</strong><span>Clean Hydraulics for Sustainable Industry</span><p>Water hydraulic components and systems for municipal, industrial and marine applications. From your first question to a defined equipment enquiry, WaterQuest provides Canadian support to help match the fluid, components and controls to the work.</p></div><div><h2>Products</h2><ul><li><a href="/products/">All Products</a></li><li><a href="/products/axial-piston-pumps/">Axial Piston Pumps</a></li><li><a href="/products/duplex-seawater-pumps/">Duplex Seawater Pumps</a></li><li><a href="/products/water-hydraulics-hpu/">Hydraulic Power Units</a></li><li><a href="/products/water-hydraulic-motors/">Motors</a></li><li><a href="/products/water-hydraulic-cylinders/">Cylinders</a></li><li><a href="/products/water-hydraulic-valves/">Valves</a></li></ul></div><div><h2>Industries</h2><ul><li><a href="/industries/">All Industries</a></li><li><a href="/industries/water-hydraulics-for-municipal-infrastructure/">Municipal Infrastructure</a></li><li><a href="/industries/water-hydraulics-for-marine-and-coastal-applications/">Marine and Coastal</a></li><li><a href="/industries/water-hydraulics-for-fire-suppression-systems/">Fire Suppression</a></li><li><a href="/industries/water-hydraulics-for-desalination-and-reverse-osmosis-systems/">Desalination</a></li></ul></div><div><h2>Company</h2><div class="wq-footer-groups"><details><summary>About WaterQuest</summary><ul><li><a href="/about/">About</a></li><li><a href="/case-studies/">Case studies</a></li></ul></details><details><summary>Knowledge &amp; resources</summary><ul><li><a href="/knowledge-hub/">Knowledge Hub</a></li><li><a href="/start-here/">Start here</a></li><li><a href="/project-tools/">Project brief builder</a></li><li><a href="/specification-resources/">Specification resources</a></li><li><a href="/funding/">Funding routes</a></li></ul></details><details><summary>Projects &amp; equipment</summary><ul><li><a href="/pilot/">Pilot</a></li><li><a href="/contact/">Engineering Review</a></li><li><a href="/products/#connection-hardware">Connection hardware</a></li><li><a href="/site-index/">Search the site</a></li></ul></details><details><summary>Supply &amp; support</summary><ul><li><a href="/support-and-supply/">Support and supply</a></li><li><a href="/policies/warranty/">Warranty</a></li><li><a href="/policies/service-and-maintenance/">Service and maintenance</a></li><li><a href="/policies/spare-parts-and-support/">Spare parts and support</a></li></ul></details><details><summary>Contact &amp; policies</summary><ul><li><a href="tel:+16049001902">Contact Bruce · (604) 900-1902</a></li><li><a href="mailto:bruce@waterquestsolutions.com">bruce@waterquestsolutions.com</a></li><li><a href="/privacy/">Privacy notice</a></li><li><a href="/terms/">Terms and calculation basis</a></li><li><a href="/policies/project-references/">Project references and confidentiality</a></li></ul></details></div></div></div><div class="wq-footer-bottom"><p>© 2026 WaterQuest Solutions. Vancouver, British Columbia, Canada.</p><p>Water hydraulics · Canadian support</p></div></div></footer><script defer src="/assets/wq-nav-dropdowns.js?v=20261108-no-capability"></script><script defer src="/assets/editorial/mobile-polish.js?v=20261011-white-aqua"></script><script defer src="/assets/wqx-site.js?v=20261027-review2"></script><script defer src="/assets/site-navigation-cleanup.js?v=20261108"></script><script defer src="/assets/engineering-quality/quality.js?v=20261123"></script><script>window.$zoho=window.$zoho || {};$zoho.salesiq=$zoho.salesiq||{ready:function(){}}</script><script id="zsiqscript" src="https://salesiq.zohopublic.com/widget?wc=siq9426f675e698dc79d0fe4c2ecca071e3668f732067735a92f72e9aed6636787e" defer></script></body>
</html>